! ----  This file was generated with Archsim v.4.3.2.1

Version,8.4;

ProgramControl,
4; !- Number of Threads Allowed

RunPeriod,
  Archsim,                 !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  12,                      !- End Month
  31,                      !- End Day of Month
  UseWeatherFile,          !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  Yes,                     !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes,                     !- Use Weather File Snow Indicators
  1;                       !- Number of Times Runperiod to be Repeated

RunPeriodControl:DaylightSavingTime,
  Last Sunday in March,    !- Start Date
  Last Sunday in October;  !- End Date

Site:GroundTemperature:BuildingSurface,14,14,14,14,14,14,14,14,14,14,14,14;

Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

Site:GroundReflectance:SnowModifier,
  1.0,                     !- Ground Reflected Solar Modifier
  1.0;                     !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
  No,                      !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes;                     !- Run Simulation for Weather File Run Periods



ConvergenceLimits,
  1,                       !- Minimum System Timestep {minutes}
  50;                      !- Maximum HVAC Iterations

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,                     !- Lower Limit Value
  200,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,                       !- Lower Limit Value
  4,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,                       !- Lower Limit Value
  1,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

Schedule:Constant,
  On,                      !- Name
  On/Off,                  !- Schedule Type Limits Name
  1;                       !- Value

Schedule:Constant,
  Off,                     !- Name
  On/Off,                  !- Schedule Type Limits Name
  0;                       !- Value


GlobalGeometryRules,
  LowerLeftCorner,         !- Starting Vertex Position
  CounterClockWise,        !- Vertex Entry Direction
  World;                !- Coordinate System

! -------------------------ERL SENSORS--------------------------

EnergyManagementSystem:Sensor,                                             
  OutdoorTemp, !- Name                                         
  Environment, !- Output:Variable Index Key Name               
  Site Outdoor Air Drybulb Temperature; !- Output:Variable Name
EnergyManagementSystem:Sensor,                                             
  OutdoorRelHumid, !- Name                                         
  Environment, !- Output:Variable Index Key Name               
  Site Outdoor Air Relative Humidity; !- Output:Variable Name


Output:EnergyManagementSystem,
  Verbose,                 !- Actuator Availability Dictionary Reporting
  Verbose,                 !- Internal Variable Availability Dictionary Reporting
  Verbose;                 !- EMS Runtime Language Debug Output Level



ShadowCalculation,
  AverageOverDaysInFrequency,  !- Calculation Method
  20,                      !- Calculation Frequency
  15000,                   !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,       !- Polygon Clipping Algorithm
  SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

Building,
  Building,                !- Name
  0,                       !- North Axis [deg]
  Suburbs,                 !- Terrain
  .04,                     !- Loads Convergence Tolerance Value
  .4,                      !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,            !- Solar Distribution   should be  FullInteriorAndExterior
  25,                      !- Maximum Number of Warmup Days
  ;                        !- Minimum Number of Warmup Days

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

Timestep,4;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

AirflowNetwork:SimulationControl,
    NaturalVentilation,      !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient GasType
    ,                        !- AirflowNetwork Wind Pressure Coefficient Array Name
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LOWRISE,                 !- Building GasType
    10000,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization GasType
    1.0E-03,                 !- Relative Airflow Convergence Tolerance {dimensionless}
    1.0E-04,                 !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0.0,                     !- Azimuth Angle of Long Axis of Building {deg}
    1.0;                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis

AirflowNetwork:MultiZone:ReferenceCrackConditions ,
ReferenceCrackConditions , !- Name of Reference Crack Conditions
20.0, !- Reference Temperature for Crack Data {C}
101325, !- Reference Barometric Pressure for Crack Data {Pa}
0.0; !- Reference Humidity Ratio for Crack Data {kgWater/kgDryAir}

! ------------ CONSTRUCTIONS 

! defaultConstruction Type: Facade
Construction, defaultConstruction,
defaultMat_0.25_defaultConstruction;

Construction, defaultConstruction_FLIPPED,
defaultMat_0.25_defaultConstruction;



! Materials
!- Material: defaultMat Type: Concrete
Material, defaultMat_0.25_defaultConstruction ,                !- Material name 
 Rough,                                         !- Roughness
 0.25,                                         !- Thickness {m}
 2.3,                                          !- Conductivity {w/m-K}
 2400,                                          !- Density {kg/m3}
 840,                                          !- Specific Heat {J/kg-K}
 0.9,                                           !- Thermal Emittance
 0.7,                                           !- Solar Absorptance
 0.7;                                           !- Visible Absorptance



! 115mmSandLimeBrick Type: Partition
Construction, 115mmSandLimeBrick,
Plaster_0.005_115mmSandLimeBrick,
Sand-Lime Brick_0.08_115mmSandLimeBrick,
Plaster_0.08_115mmSandLimeBrick;

Construction, 115mmSandLimeBrick_FLIPPED,
Plaster_0.08_115mmSandLimeBrick,
Sand-Lime Brick_0.08_115mmSandLimeBrick,
Plaster_0.005_115mmSandLimeBrick;



! Materials
!- Material: Plaster Type: Screed
Material, Plaster_0.005_115mmSandLimeBrick ,                !- Material name 
 Rough,                                         !- Roughness
 0.005,                                         !- Thickness {m}
 1,                                          !- Conductivity {w/m-K}
 2000,                                          !- Density {kg/m3}
 1130,                                          !- Specific Heat {J/kg-K}
 0.9,                                           !- Thermal Emittance
 0.7,                                           !- Solar Absorptance
 0.7;                                           !- Visible Absorptance

!- Material: Sand-Lime Brick Type: Masonry
Material, Sand-Lime Brick_0.08_115mmSandLimeBrick ,                !- Material name 
 Rough,                                         !- Roughness
 0.08,                                         !- Thickness {m}
 0.56,                                          !- Conductivity {w/m-K}
 1200,                                          !- Density {kg/m3}
 1000,                                          !- Specific Heat {J/kg-K}
 0.9,                                           !- Thermal Emittance
 0.7,                                           !- Solar Absorptance
 0.7;                                           !- Visible Absorptance

!- Material: Plaster Type: Screed
Material, Plaster_0.08_115mmSandLimeBrick ,                !- Material name 
 Rough,                                         !- Roughness
 0.08,                                         !- Thickness {m}
 1,                                          !- Conductivity {w/m-K}
 2000,                                          !- Density {kg/m3}
 1130,                                          !- Specific Heat {J/kg-K}
 0.9,                                           !- Thermal Emittance
 0.7,                                           !- Solar Absorptance
 0.7;                                           !- Visible Absorptance



! 200mmConcrete Type: InteriorFloor
Construction, 200mmConcrete,
General Concrete_0.2_200mmConcrete;

Construction, 200mmConcrete_FLIPPED,
General Concrete_0.2_200mmConcrete;



! Materials
!- Material: General Concrete Type: Concrete
Material, General Concrete_0.2_200mmConcrete ,                !- Material name 
 Rough,                                         !- Roughness
 0.2,                                         !- Thickness {m}
 2,                                          !- Conductivity {w/m-K}
 2400,                                          !- Density {kg/m3}
 950,                                          !- Specific Heat {J/kg-K}
 0.9,                                           !- Thermal Emittance
 0.7,                                           !- Solar Absorptance
 0.7;                                           !- Visible Absorptance



! 120mmInsulation 200mmConcrete Type: Facade
Construction, 120mmInsulation 200mmConcrete,
XPS Board_0.12_120mmInsulation 200mmConcrete,
General Concrete_0.2_120mmInsulation 200mmConcrete;

Construction, 120mmInsulation 200mmConcrete_FLIPPED,
General Concrete_0.2_120mmInsulation 200mmConcrete,
XPS Board_0.12_120mmInsulation 200mmConcrete;



! Materials
!- Material: XPS Board Type: Insulation
Material, XPS Board_0.12_120mmInsulation 200mmConcrete ,                !- Material name 
 Rough,                                         !- Roughness
 0.12,                                         !- Thickness {m}
 0.034,                                          !- Conductivity {w/m-K}
 35,                                          !- Density {kg/m3}
 1400,                                          !- Specific Heat {J/kg-K}
 0.9,                                           !- Thermal Emittance
 0.7,                                           !- Solar Absorptance
 0.7;                                           !- Visible Absorptance

!- Material: General Concrete Type: Concrete
Material, General Concrete_0.2_120mmInsulation 200mmConcrete ,                !- Material name 
 Rough,                                         !- Roughness
 0.2,                                         !- Thickness {m}
 2,                                          !- Conductivity {w/m-K}
 2400,                                          !- Density {kg/m3}
 950,                                          !- Specific Heat {J/kg-K}
 0.9,                                           !- Thermal Emittance
 0.7,                                           !- Solar Absorptance
 0.7;                                           !- Visible Absorptance




! ------------ GLAZING  


Construction,
    SinglePaneClr,              !- Name
    SinglePaneClrWindow;

WindowMaterial:SimpleGlazingSystem,
SinglePaneClrWindow , !-Name
5.894 , !-U - Factor
0.905 , !-Solar Heat Gain Coefficient
0.913; !-Visible Transmittance


! ------------ SCHEDULES  

Schedule:Year,CityHall_Schedule,
Fraction,
CityHall_Schedule0,1,1,12,31;

Schedule:Week:Daily, CityHall_Schedule0,
  Weekend, !- Sunday Schedule:Day Name
  WorkDay, !- Monday Schedule:Day Name
  WorkDay, !- Tuesday Schedule:Day Name
  WorkDay, !- Wednesday Schedule:Day Name
  WorkDay, !- Thursday Schedule:Day Name
  WorkDay, !- Friday Schedule:Day Name
  Weekend, !- Saturday Schedule:Day Name
  Weekend, !- Holiday Schedule:Day Name
  WorkDay, !- SummerDesignDay Schedule:Day Name
  WorkDay, !- WinterDesignDay Schedule:Day Name
  WorkDay, !- CustomDay1 Schedule:Day Name
  WorkDay; !- CustomDay2 Schedule:Day Name

Schedule:Year,occOffice,
Fraction,
occOffice0,1,1,12,31;

Schedule:Week:Daily, occOffice0,
  occOfficeWeekEnd, !- Sunday Schedule:Day Name
  occOffice, !- Monday Schedule:Day Name
  occOffice, !- Tuesday Schedule:Day Name
  occOffice, !- Wednesday Schedule:Day Name
  occOffice, !- Thursday Schedule:Day Name
  occOffice, !- Friday Schedule:Day Name
  occOfficeWeekEnd, !- Saturday Schedule:Day Name
  occOfficeWeekEnd, !- Holiday Schedule:Day Name
  occOffice, !- SummerDesignDay Schedule:Day Name
  occOffice, !- WinterDesignDay Schedule:Day Name
  occOffice, !- CustomDay1 Schedule:Day Name
  occOffice; !- CustomDay2 Schedule:Day Name

Schedule:Year,AllOn,
Fraction,
AllOn0,1,1,12,31;

Schedule:Week:Daily, AllOn0,
  AllOn, !- Sunday Schedule:Day Name
  AllOn, !- Monday Schedule:Day Name
  AllOn, !- Tuesday Schedule:Day Name
  AllOn, !- Wednesday Schedule:Day Name
  AllOn, !- Thursday Schedule:Day Name
  AllOn, !- Friday Schedule:Day Name
  AllOn, !- Saturday Schedule:Day Name
  AllOn, !- Holiday Schedule:Day Name
  AllOn, !- SummerDesignDay Schedule:Day Name
  AllOn, !- WinterDesignDay Schedule:Day Name
  AllOn, !- CustomDay1 Schedule:Day Name
  AllOn; !- CustomDay2 Schedule:Day Name

Schedule:Day:Hourly, WorkDay, Fraction,0,0,0,0,0,0,0,0.5,1,1,1,1,1,1,1,1,1,1,0.5,0,0,0,0,0;

Schedule:Day:Hourly, Weekend, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, occOffice, Fraction,0,0,0,0,0,0,0,0.2,0.4,0.6,0.8,0.8,0.4,0.6,0.8,0.8,0.4,0.2,0,0,0,0,0,0;

Schedule:Day:Hourly, occOfficeWeekEnd, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, AllOn, Fraction,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;




!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  construction0,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- Ceiling Height [m]
  2560.4,                   !- Volume [m3]
  512.08,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People construction0,                 !- Name
    construction0,            !- Zone or ZoneList Name
    CityHall_Schedule,        !- Number of People Schedule Name
    People/Area,                  !- Number of People Calculation Method
    ,                       !- Number of People
    0.02,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    construction0PeopleActivity,                    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    construction0WorkEfficiency,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    construction0AirVelocity,!- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

Schedule:Constant, construction0PeopleActivity, Any Number, 125.28; ! - Watts per person, uses Metabolic Rate input (1 met = 58 W/m2) and assumes adult body surface area of 1.8 m2
Schedule:Constant, construction0AirVelocity, Any Number, 0.2;
Schedule:Constant, construction0WorkEfficiency, Any Number, 0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  construction0 Equipment 1,!- Name
  construction0,            !- Zone or ZoneList Name
  CityHall_Schedule,                    !- Schedule Name
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  7.6,                        !- Watts per Zone Floor Area [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  construction0 General lighting,   !- Name
  construction0,                    !- Zone or ZoneList Name
  CityHall_Schedule,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  10.55,         !- Watts per Zone Floor Area [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ DAYLIGHT CONTROLS
Daylighting:Controls,
construction0,            !-Zone Name
1,                       !-Total Daylighting Reference Points
8.19805869306954,                  !-X - Coordinate of First Reference Point {m}
18.1042462359997,                  !-Y - Coordinate of First Reference Point {m}
9.85,                      !-Z - Coordinate of First Reference Point {m}
,                        !-X - Coordinate of Second Reference Point {m}
,                        !-Y - Coordinate of Second Reference Point {m}
,                        !-Z - Coordinate of Second Reference Point {m}
1,                       !-Fraction of Zone Controlled by First Reference Point
0,                       !-Fraction of Zone Controlled by Second Reference Point
400,                     !-Illuminance Setpoint at First Reference Point {lux}
400,                     !-Illuminance Setpoint at Second Reference Point {lux}
2 ,                       !-Lighting control type {1=continuous,2=stepped,3=continuous/off}
0,                       !-Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
22,                      !-Maximum Allowable Discomfort Glare Index
0.1,                     !-Minimum Input Power Fraction for Continuous Dimming Control
0.1,                     !-Minimum Light Output Fraction for Continuous Dimming Control
3,                       !-Number of Stepped Control Steps
1;                       !-Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

Schedule:Constant,
  construction0Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- Hourly Value

Schedule:Constant,
  construction0Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  23; !- Hourly Value

ZoneControl:Thermostat,
  construction0 Thermostat, !- Name
  construction0,            !- Zone or ZoneList Name
  construction0ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone construction0;  !- Control 1 Name

Schedule:Constant,
  construction0ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone construction0,  !- Name
  construction0Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  construction0Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  construction0,            !- Zone Name
  construction0 Equipment,  !- Zone Conditioning Equipment List Name
  construction0 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Node construction0 Zone,  !- Zone Air Node Name
  Node construction0 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  construction0 Equipment,  !- Name
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  construction0 Ideal Loads Air,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1;                       !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  construction0 Inlets,     !- Name
  Node construction0 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  construction0 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node construction0 In,    !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  30,                      !- Maximum Heating Supply Air Temperature {C}
  18,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  100,                        !- Maximum Heating Air Flow Rate [m3/s]
  ,        				   !- Maximum Sensible Heating Capacity [W]
  NoLimit,                 !- Cooling Limit
  100 ,                        !- Maximum Cooling Air Flow Rate [m3/s]
  ,                        !- Maximum Total Cooling Capacity [W]
  AllOn,  !- Heating Availability Schedule Name
  AllOn,  !- Cooling Availability Schedule Name
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  construction0MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  construction0_OutDoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  Sensible,                        !- Heat Recovery Type
  0.6,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  0.65;                        !- Latent Heat Recovery Effectiveness {dimensionless}


ZoneControl:Humidistat,
    construction0Humidistat,                  !-Name
    construction0,                   !-Zone Name
    construction0HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    construction0HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    construction0HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                      !- Hourly Value

Schedule:Constant,
    construction0HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80;                      !- Hourly Value

DesignSpecification:OutdoorAir,
  construction0MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.008,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000222222222222222,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    occOffice;!- Outdoor Air Flow Rate Fraction Schedule Name

! ------------------------ AIRFLOW NETWORK
AirflowNetwork:MultiZone:Zone,
    construction0,               !- Zone Name
    , !- Ventilation Control Mode
    , !- Ventilation Control Zone Temperature Setpoint Schedule Name
    , !- Minimum Venting Open Factor {dimensionless}
    , !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    , !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    , !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    , !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;

! ------------------------ DHW
WaterUse:Equipment,
    DHW construction0,        !- Name
    DHW construction0,        !- End-Use Subcategory
    2.5604E-05,           !- Peak Flow Rate [m3/s]
    AllOn,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature construction0,  !- Target Temperature Schedule Name
    DHW Supply Temperature construction0,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature construction0,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

Schedule:Constant,
    DHW Supply Temperature construction0, !- Name
    Temperature, !- Schedule Type Limits Name
    43; !- Hourly Value
Schedule:Constant,
    DHW Mains Temperature construction0, !- Name
    Temperature, !- Schedule Type Limits Name
    13; !- Hourly Value
! ------------------------ GEOMETRY


 ! FACE NORMAL  -2.60208521396521E-18 -1 0
BuildingSurface:Detailed,!-Type
construction0:f0, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction0,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7981, 0.8042, 9.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 9.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 14.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 14.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction0:f0,                 !- Surface Name
    construction0:f0_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction0:f0_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction0:f0:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

2.3481, 0.8042, 9.5000,  !- X,Y,Z ==> Vertex
3.4481, 0.8042, 9.5000,  !- X,Y,Z ==> Vertex
3.4481, 0.8042, 11.4000,  !- X,Y,Z ==> Vertex
2.3481, 0.8042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f0:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f0:w0,                 !- Surface Name
    construction0:f0:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f0:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f0:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f0:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

4.9981, 0.8042, 9.5000,  !- X,Y,Z ==> Vertex
6.0981, 0.8042, 9.5000,  !- X,Y,Z ==> Vertex
6.0981, 0.8042, 11.4000,  !- X,Y,Z ==> Vertex
4.9981, 0.8042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f0:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f0:w1,                 !- Surface Name
    construction0:f0:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f0:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f0:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f0:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

7.6481, 0.8042, 9.5000,  !- X,Y,Z ==> Vertex
8.7481, 0.8042, 9.5000,  !- X,Y,Z ==> Vertex
8.7481, 0.8042, 11.4000,  !- X,Y,Z ==> Vertex
7.6481, 0.8042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f0:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f0:w2,                 !- Surface Name
    construction0:f0:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f0:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f0:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f0:w3, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

10.2981, 0.8042, 9.5000,  !- X,Y,Z ==> Vertex
11.3981, 0.8042, 9.5000,  !- X,Y,Z ==> Vertex
11.3981, 0.8042, 11.4000,  !- X,Y,Z ==> Vertex
10.2981, 0.8042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f0:w3_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f0:w3,                 !- Surface Name
    construction0:f0:w3_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f0:w3_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f0:w3_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f0:w4, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

12.9481, 0.8042, 9.5000,  !- X,Y,Z ==> Vertex
14.0481, 0.8042, 9.5000,  !- X,Y,Z ==> Vertex
14.0481, 0.8042, 11.4000,  !- X,Y,Z ==> Vertex
12.9481, 0.8042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f0:w4_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f0:w4,                 !- Surface Name
    construction0:f0:w4_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f0:w4_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f0:w4_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  1 -1.38777878078145E-17 0
BuildingSurface:Detailed,!-Type
construction0:f1, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction0,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

15.5981, 0.8042, 9.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 9.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 14.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 14.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction0:f1,                 !- Surface Name
    construction0:f1_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction0:f1_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction0:f1:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 2.1042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 3.2042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 3.2042, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 2.1042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w0,                 !- Surface Name
    construction0:f1:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f1:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 16.3042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 17.4042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 17.4042, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 16.3042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w1,                 !- Surface Name
    construction0:f1:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f1:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 14.5542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 15.6542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 15.6542, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 14.5542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w2,                 !- Surface Name
    construction0:f1:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f1:w3, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 22.8542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 23.9542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 23.9542, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 22.8542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w3_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w3,                 !- Surface Name
    construction0:f1:w3_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w3_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w3_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f1:w4, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 27.0042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 28.1042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 28.1042, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 27.0042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w4_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w4,                 !- Surface Name
    construction0:f1:w4_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w4_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w4_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f1:w5, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 3.8542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 4.9542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 4.9542, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 3.8542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w5_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w5,                 !- Surface Name
    construction0:f1:w5_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w5_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w5_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f1:w6, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 18.7042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 19.8042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 19.8042, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 18.7042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w6_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w6,                 !- Surface Name
    construction0:f1:w6_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w6_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w6_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f1:w7, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 20.4542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 21.5542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 21.5542, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 20.4542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w7_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w7,                 !- Surface Name
    construction0:f1:w7_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w7_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w7_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f1:w8, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 24.6042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 25.7042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 25.7042, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 24.6042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w8_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w8,                 !- Surface Name
    construction0:f1:w8_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w8_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w8_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f1:w9, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 28.7542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 29.8542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 29.8542, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 28.7542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w9_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w9,                 !- Surface Name
    construction0:f1:w9_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w9_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w9_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f1:w10, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 8.0042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 9.1042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 9.1042, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 8.0042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w10_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w10,                 !- Surface Name
    construction0:f1:w10_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w10_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w10_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f1:w11, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 12.1542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 13.2542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 13.2542, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 12.1542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w11_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w11,                 !- Surface Name
    construction0:f1:w11_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w11_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w11_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f1:w12, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 10.4042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 11.5042, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 11.5042, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 10.4042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w12_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w12,                 !- Surface Name
    construction0:f1:w12_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w12_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w12_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f1:w13, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 6.2542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 7.3542, 9.5000,  !- X,Y,Z ==> Vertex
15.5981, 7.3542, 11.4000,  !- X,Y,Z ==> Vertex
15.5981, 6.2542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f1:w13_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f1:w13,                 !- Surface Name
    construction0:f1:w13_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f1:w13_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f1:w13_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  5.55111512312579E-17 1 0
BuildingSurface:Detailed,!-Type
construction0:f2, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction0,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

15.5981, 35.4042, 9.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 9.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 14.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 14.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction0:f2,                 !- Surface Name
    construction0:f2_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction0:f2_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction0:f2:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

11.0981, 35.4042, 9.5000,  !- X,Y,Z ==> Vertex
9.9981, 35.4042, 9.5000,  !- X,Y,Z ==> Vertex
9.9981, 35.4042, 11.4000,  !- X,Y,Z ==> Vertex
11.0981, 35.4042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f2:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f2:w0,                 !- Surface Name
    construction0:f2:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f2:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f2:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f2:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

6.3981, 35.4042, 9.5000,  !- X,Y,Z ==> Vertex
5.2981, 35.4042, 9.5000,  !- X,Y,Z ==> Vertex
5.2981, 35.4042, 11.4000,  !- X,Y,Z ==> Vertex
6.3981, 35.4042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f2:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f2:w1,                 !- Surface Name
    construction0:f2:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f2:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f2:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f2:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

2.5481, 35.4042, 9.5000,  !- X,Y,Z ==> Vertex
1.4481, 35.4042, 9.5000,  !- X,Y,Z ==> Vertex
1.4481, 35.4042, 11.4000,  !- X,Y,Z ==> Vertex
2.5481, 35.4042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f2:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f2:w2,                 !- Surface Name
    construction0:f2:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f2:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f2:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  -1 -8.67361737988404E-19 0
BuildingSurface:Detailed,!-Type
construction0:f3, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction0,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7981, 35.4042, 9.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 9.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 14.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 14.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction0:f3,                 !- Surface Name
    construction0:f3_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction0:f3_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction0:f3:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 3.2042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 2.1042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 2.1042, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 3.2042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w0,                 !- Surface Name
    construction0:f3:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f3:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 7.3542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 6.2542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 6.2542, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 7.3542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w1,                 !- Surface Name
    construction0:f3:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f3:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 11.5042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 10.4042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 10.4042, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 11.5042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w2,                 !- Surface Name
    construction0:f3:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f3:w3, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 19.8042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 18.7042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 18.7042, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 19.8042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w3_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w3,                 !- Surface Name
    construction0:f3:w3_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w3_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w3_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f3:w4, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 25.7042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 24.6042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 24.6042, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 25.7042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w4_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w4,                 !- Surface Name
    construction0:f3:w4_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w4_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w4_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f3:w5, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 29.8542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 28.7542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 28.7542, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 29.8542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w5_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w5,                 !- Surface Name
    construction0:f3:w5_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w5_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w5_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f3:w6, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 4.9542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 3.8542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 3.8542, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 4.9542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w6_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w6,                 !- Surface Name
    construction0:f3:w6_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w6_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w6_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f3:w7, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 9.1042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 8.0042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 8.0042, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 9.1042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w7_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w7,                 !- Surface Name
    construction0:f3:w7_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w7_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w7_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f3:w8, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 15.6542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 14.5542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 14.5542, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 15.6542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w8_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w8,                 !- Surface Name
    construction0:f3:w8_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w8_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w8_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f3:w9, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 28.1042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 27.0042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 27.0042, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 28.1042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w9_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w9,                 !- Surface Name
    construction0:f3:w9_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w9_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w9_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f3:w10, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 23.9542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 22.8542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 22.8542, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 23.9542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w10_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w10,                 !- Surface Name
    construction0:f3:w10_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w10_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w10_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f3:w11, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 13.2542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 12.1542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 12.1542, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 13.2542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w11_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w11,                 !- Surface Name
    construction0:f3:w11_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w11_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w11_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f3:w12, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 17.4042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 16.3042, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 16.3042, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 17.4042, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w12_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w12,                 !- Surface Name
    construction0:f3:w12_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w12_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w12_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction0:f3:w13, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 21.5542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 20.4542, 9.5000,  !- X,Y,Z ==> Vertex
0.7981, 20.4542, 11.4000,  !- X,Y,Z ==> Vertex
0.7981, 21.5542, 11.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction0:f3:w13_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction0:f3:w13,                 !- Surface Name
    construction0:f3:w13_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction0:f3:w13_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction0:f3:w13_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
construction0:f4, !-Name
Floor,                    !-Surface Type
200mmConcrete_FLIPPED,                       !-Construction Name
construction0,            !-Zone Name
Surface,                !-Outside Boundary Condition
construction1:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7981, 35.4042, 9.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 9.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 9.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 9.0000;  !- X,Y,Z ==> Vertex


 ! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
construction0:f5, !-Name
Roof,                    !-Surface Type
120mmInsulation 200mmConcrete,                       !-Construction Name
construction0,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

15.5981, 0.8042, 14.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 14.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 14.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 14.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction0:f5,                 !- Surface Name
    construction0:f5_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction0:f5_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  construction1,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- Ceiling Height [m]
  1536.24,                   !- Volume [m3]
  512.08,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People construction1,                 !- Name
    construction1,            !- Zone or ZoneList Name
    CityHall_Schedule,        !- Number of People Schedule Name
    People/Area,                  !- Number of People Calculation Method
    ,                       !- Number of People
    0.02,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    construction1PeopleActivity,                    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    construction1WorkEfficiency,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    construction1AirVelocity,!- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

Schedule:Constant, construction1PeopleActivity, Any Number, 125.28; ! - Watts per person, uses Metabolic Rate input (1 met = 58 W/m2) and assumes adult body surface area of 1.8 m2
Schedule:Constant, construction1AirVelocity, Any Number, 0.2;
Schedule:Constant, construction1WorkEfficiency, Any Number, 0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  construction1 Equipment 1,!- Name
  construction1,            !- Zone or ZoneList Name
  CityHall_Schedule,                    !- Schedule Name
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  7.6,                        !- Watts per Zone Floor Area [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  construction1 General lighting,   !- Name
  construction1,                    !- Zone or ZoneList Name
  CityHall_Schedule,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  10.55,         !- Watts per Zone Floor Area [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ DAYLIGHT CONTROLS
Daylighting:Controls,
construction1,            !-Zone Name
1,                       !-Total Daylighting Reference Points
8.19805869306954,                  !-X - Coordinate of First Reference Point {m}
18.1042462359997,                  !-Y - Coordinate of First Reference Point {m}
6.85,                      !-Z - Coordinate of First Reference Point {m}
,                        !-X - Coordinate of Second Reference Point {m}
,                        !-Y - Coordinate of Second Reference Point {m}
,                        !-Z - Coordinate of Second Reference Point {m}
1,                       !-Fraction of Zone Controlled by First Reference Point
0,                       !-Fraction of Zone Controlled by Second Reference Point
400,                     !-Illuminance Setpoint at First Reference Point {lux}
400,                     !-Illuminance Setpoint at Second Reference Point {lux}
2 ,                       !-Lighting control type {1=continuous,2=stepped,3=continuous/off}
0,                       !-Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
22,                      !-Maximum Allowable Discomfort Glare Index
0.1,                     !-Minimum Input Power Fraction for Continuous Dimming Control
0.1,                     !-Minimum Light Output Fraction for Continuous Dimming Control
3,                       !-Number of Stepped Control Steps
1;                       !-Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

Schedule:Constant,
  construction1Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- Hourly Value

Schedule:Constant,
  construction1Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  23; !- Hourly Value

ZoneControl:Thermostat,
  construction1 Thermostat, !- Name
  construction1,            !- Zone or ZoneList Name
  construction1ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone construction1;  !- Control 1 Name

Schedule:Constant,
  construction1ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone construction1,  !- Name
  construction1Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  construction1Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  construction1,            !- Zone Name
  construction1 Equipment,  !- Zone Conditioning Equipment List Name
  construction1 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Node construction1 Zone,  !- Zone Air Node Name
  Node construction1 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  construction1 Equipment,  !- Name
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  construction1 Ideal Loads Air,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1;                       !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  construction1 Inlets,     !- Name
  Node construction1 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  construction1 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node construction1 In,    !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  30,                      !- Maximum Heating Supply Air Temperature {C}
  18,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  100,                        !- Maximum Heating Air Flow Rate [m3/s]
  ,        				   !- Maximum Sensible Heating Capacity [W]
  NoLimit,                 !- Cooling Limit
  100 ,                        !- Maximum Cooling Air Flow Rate [m3/s]
  ,                        !- Maximum Total Cooling Capacity [W]
  AllOn,  !- Heating Availability Schedule Name
  AllOn,  !- Cooling Availability Schedule Name
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  construction1MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  construction1_OutDoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  Sensible,                        !- Heat Recovery Type
  0.6,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  0.65;                        !- Latent Heat Recovery Effectiveness {dimensionless}


ZoneControl:Humidistat,
    construction1Humidistat,                  !-Name
    construction1,                   !-Zone Name
    construction1HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    construction1HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    construction1HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                      !- Hourly Value

Schedule:Constant,
    construction1HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80;                      !- Hourly Value

DesignSpecification:OutdoorAir,
  construction1MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.008,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000222222222222222,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    occOffice;!- Outdoor Air Flow Rate Fraction Schedule Name

! ------------------------ AIRFLOW NETWORK
AirflowNetwork:MultiZone:Zone,
    construction1,               !- Zone Name
    , !- Ventilation Control Mode
    , !- Ventilation Control Zone Temperature Setpoint Schedule Name
    , !- Minimum Venting Open Factor {dimensionless}
    , !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    , !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    , !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    , !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;

! ------------------------ DHW
WaterUse:Equipment,
    DHW construction1,        !- Name
    DHW construction1,        !- End-Use Subcategory
    2.5604E-05,           !- Peak Flow Rate [m3/s]
    AllOn,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature construction1,  !- Target Temperature Schedule Name
    DHW Supply Temperature construction1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature construction1,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

Schedule:Constant,
    DHW Supply Temperature construction1, !- Name
    Temperature, !- Schedule Type Limits Name
    43; !- Hourly Value
Schedule:Constant,
    DHW Mains Temperature construction1, !- Name
    Temperature, !- Schedule Type Limits Name
    13; !- Hourly Value
! ------------------------ GEOMETRY


 ! FACE NORMAL  -1.73472347597681E-18 -1 0
BuildingSurface:Detailed,!-Type
construction1:f0, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction1,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7981, 0.8042, 6.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 6.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 9.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 9.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction1:f0,                 !- Surface Name
    construction1:f0_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction1:f0_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction1:f0:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

2.3481, 0.8042, 6.6500,  !- X,Y,Z ==> Vertex
3.4481, 0.8042, 6.6500,  !- X,Y,Z ==> Vertex
3.4481, 0.8042, 8.5500,  !- X,Y,Z ==> Vertex
2.3481, 0.8042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f0:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f0:w0,                 !- Surface Name
    construction1:f0:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f0:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f0:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f0:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

4.9981, 0.8042, 6.6500,  !- X,Y,Z ==> Vertex
6.0981, 0.8042, 6.6500,  !- X,Y,Z ==> Vertex
6.0981, 0.8042, 8.5500,  !- X,Y,Z ==> Vertex
4.9981, 0.8042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f0:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f0:w1,                 !- Surface Name
    construction1:f0:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f0:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f0:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f0:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

7.6481, 0.8042, 6.6500,  !- X,Y,Z ==> Vertex
8.7481, 0.8042, 6.6500,  !- X,Y,Z ==> Vertex
8.7481, 0.8042, 8.5500,  !- X,Y,Z ==> Vertex
7.6481, 0.8042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f0:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f0:w2,                 !- Surface Name
    construction1:f0:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f0:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f0:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f0:w3, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

10.2981, 0.8042, 6.6500,  !- X,Y,Z ==> Vertex
11.3981, 0.8042, 6.6500,  !- X,Y,Z ==> Vertex
11.3981, 0.8042, 8.5500,  !- X,Y,Z ==> Vertex
10.2981, 0.8042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f0:w3_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f0:w3,                 !- Surface Name
    construction1:f0:w3_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f0:w3_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f0:w3_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f0:w4, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

12.9481, 0.8042, 6.6500,  !- X,Y,Z ==> Vertex
14.0481, 0.8042, 6.6500,  !- X,Y,Z ==> Vertex
14.0481, 0.8042, 8.5500,  !- X,Y,Z ==> Vertex
12.9481, 0.8042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f0:w4_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f0:w4,                 !- Surface Name
    construction1:f0:w4_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f0:w4_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f0:w4_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  1 1.38777878078145E-17 0
BuildingSurface:Detailed,!-Type
construction1:f1, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction1,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

15.5981, 0.8042, 6.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 6.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 9.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 9.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction1:f1,                 !- Surface Name
    construction1:f1_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction1:f1_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction1:f1:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 2.1042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 3.2042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 3.2042, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 2.1042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w0,                 !- Surface Name
    construction1:f1:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f1:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 8.0042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 9.1042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 9.1042, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 8.0042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w1,                 !- Surface Name
    construction1:f1:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f1:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 12.1542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 13.2542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 13.2542, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 12.1542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w2,                 !- Surface Name
    construction1:f1:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f1:w3, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 10.4042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 11.5042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 11.5042, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 10.4042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w3_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w3,                 !- Surface Name
    construction1:f1:w3_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w3_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w3_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f1:w4, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 16.3042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 17.4042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 17.4042, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 16.3042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w4_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w4,                 !- Surface Name
    construction1:f1:w4_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w4_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w4_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f1:w5, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 14.5542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 15.6542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 15.6542, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 14.5542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w5_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w5,                 !- Surface Name
    construction1:f1:w5_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w5_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w5_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f1:w6, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 20.4542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 21.5542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 21.5542, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 20.4542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w6_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w6,                 !- Surface Name
    construction1:f1:w6_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w6_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w6_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f1:w7, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 18.7042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 19.8042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 19.8042, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 18.7042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w7_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w7,                 !- Surface Name
    construction1:f1:w7_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w7_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w7_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f1:w8, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 24.6042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 25.7042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 25.7042, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 24.6042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w8_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w8,                 !- Surface Name
    construction1:f1:w8_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w8_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w8_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f1:w9, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 28.7542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 29.8542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 29.8542, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 28.7542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w9_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w9,                 !- Surface Name
    construction1:f1:w9_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w9_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w9_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f1:w10, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 3.8542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 4.9542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 4.9542, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 3.8542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w10_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w10,                 !- Surface Name
    construction1:f1:w10_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w10_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w10_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f1:w11, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 6.2542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 7.3542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 7.3542, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 6.2542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w11_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w11,                 !- Surface Name
    construction1:f1:w11_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w11_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w11_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f1:w12, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 22.8542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 23.9542, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 23.9542, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 22.8542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w12_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w12,                 !- Surface Name
    construction1:f1:w12_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w12_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w12_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f1:w13, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 27.0042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 28.1042, 6.6500,  !- X,Y,Z ==> Vertex
15.5981, 28.1042, 8.5500,  !- X,Y,Z ==> Vertex
15.5981, 27.0042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f1:w13_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f1:w13,                 !- Surface Name
    construction1:f1:w13_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f1:w13_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f1:w13_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  0 1 0
BuildingSurface:Detailed,!-Type
construction1:f2, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction1,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

15.5981, 35.4042, 6.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 6.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 9.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 9.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction1:f2,                 !- Surface Name
    construction1:f2_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction1:f2_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction1:f2:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

2.5481, 35.4042, 6.6500,  !- X,Y,Z ==> Vertex
1.4481, 35.4042, 6.6500,  !- X,Y,Z ==> Vertex
1.4481, 35.4042, 8.5500,  !- X,Y,Z ==> Vertex
2.5481, 35.4042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f2:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f2:w0,                 !- Surface Name
    construction1:f2:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f2:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f2:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f2:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

6.3981, 35.4042, 6.6500,  !- X,Y,Z ==> Vertex
5.2981, 35.4042, 6.6500,  !- X,Y,Z ==> Vertex
5.2981, 35.4042, 8.5500,  !- X,Y,Z ==> Vertex
6.3981, 35.4042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f2:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f2:w1,                 !- Surface Name
    construction1:f2:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f2:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f2:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f2:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

11.0981, 35.4042, 6.6500,  !- X,Y,Z ==> Vertex
9.9981, 35.4042, 6.6500,  !- X,Y,Z ==> Vertex
9.9981, 35.4042, 8.5500,  !- X,Y,Z ==> Vertex
11.0981, 35.4042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f2:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f2:w2,                 !- Surface Name
    construction1:f2:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f2:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f2:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  -1 8.67361737988404E-19 0
BuildingSurface:Detailed,!-Type
construction1:f3, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction1,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7981, 35.4042, 6.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 6.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 9.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 9.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction1:f3,                 !- Surface Name
    construction1:f3_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction1:f3_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction1:f3:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 3.2042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 2.1042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 2.1042, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 3.2042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w0,                 !- Surface Name
    construction1:f3:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f3:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 11.5042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 10.4042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 10.4042, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 11.5042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w1,                 !- Surface Name
    construction1:f3:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f3:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 15.6542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 14.5542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 14.5542, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 15.6542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w2,                 !- Surface Name
    construction1:f3:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f3:w3, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 21.5542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 20.4542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 20.4542, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 21.5542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w3_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w3,                 !- Surface Name
    construction1:f3:w3_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w3_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w3_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f3:w4, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 19.8042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 18.7042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 18.7042, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 19.8042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w4_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w4,                 !- Surface Name
    construction1:f3:w4_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w4_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w4_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f3:w5, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 23.9542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 22.8542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 22.8542, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 23.9542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w5_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w5,                 !- Surface Name
    construction1:f3:w5_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w5_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w5_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f3:w6, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 29.8542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 28.7542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 28.7542, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 29.8542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w6_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w6,                 !- Surface Name
    construction1:f3:w6_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w6_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w6_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f3:w7, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 4.9542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 3.8542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 3.8542, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 4.9542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w7_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w7,                 !- Surface Name
    construction1:f3:w7_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w7_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w7_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f3:w8, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 9.1042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 8.0042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 8.0042, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 9.1042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w8_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w8,                 !- Surface Name
    construction1:f3:w8_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w8_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w8_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f3:w9, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 7.3542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 6.2542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 6.2542, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 7.3542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w9_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w9,                 !- Surface Name
    construction1:f3:w9_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w9_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w9_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f3:w10, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 13.2542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 12.1542, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 12.1542, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 13.2542, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w10_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w10,                 !- Surface Name
    construction1:f3:w10_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w10_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w10_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f3:w11, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 17.4042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 16.3042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 16.3042, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 17.4042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w11_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w11,                 !- Surface Name
    construction1:f3:w11_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w11_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w11_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f3:w12, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 25.7042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 24.6042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 24.6042, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 25.7042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w12_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w12,                 !- Surface Name
    construction1:f3:w12_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w12_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w12_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction1:f3:w13, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction1:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 28.1042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 27.0042, 6.6500,  !- X,Y,Z ==> Vertex
0.7981, 27.0042, 8.5500,  !- X,Y,Z ==> Vertex
0.7981, 28.1042, 8.5500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction1:f3:w13_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction1:f3:w13,                 !- Surface Name
    construction1:f3:w13_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction1:f3:w13_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction1:f3:w13_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
construction1:f4, !-Name
Floor,                    !-Surface Type
200mmConcrete_FLIPPED,                       !-Construction Name
construction1,            !-Zone Name
Surface,                !-Outside Boundary Condition
construction2:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7981, 35.4042, 6.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 6.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 6.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 6.0000;  !- X,Y,Z ==> Vertex


 ! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
construction1:f5, !-Name
Ceiling,                    !-Surface Type
200mmConcrete,                       !-Construction Name
construction1,            !-Zone Name
Surface,                !-Outside Boundary Condition
construction0:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

15.5981, 0.8042, 9.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 9.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 9.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 9.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction1:f5,                 !- Surface Name
    construction1:f5_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction1:f5_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  construction2,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- Ceiling Height [m]
  1536.24,                   !- Volume [m3]
  512.08,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People construction2,                 !- Name
    construction2,            !- Zone or ZoneList Name
    CityHall_Schedule,        !- Number of People Schedule Name
    People/Area,                  !- Number of People Calculation Method
    ,                       !- Number of People
    0.02,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    construction2PeopleActivity,                    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    construction2WorkEfficiency,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    construction2AirVelocity,!- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

Schedule:Constant, construction2PeopleActivity, Any Number, 125.28; ! - Watts per person, uses Metabolic Rate input (1 met = 58 W/m2) and assumes adult body surface area of 1.8 m2
Schedule:Constant, construction2AirVelocity, Any Number, 0.2;
Schedule:Constant, construction2WorkEfficiency, Any Number, 0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  construction2 Equipment 1,!- Name
  construction2,            !- Zone or ZoneList Name
  CityHall_Schedule,                    !- Schedule Name
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  7.6,                        !- Watts per Zone Floor Area [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  construction2 General lighting,   !- Name
  construction2,                    !- Zone or ZoneList Name
  CityHall_Schedule,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  10.55,         !- Watts per Zone Floor Area [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ DAYLIGHT CONTROLS
Daylighting:Controls,
construction2,            !-Zone Name
1,                       !-Total Daylighting Reference Points
8.19805869306954,                  !-X - Coordinate of First Reference Point {m}
18.1042462359997,                  !-Y - Coordinate of First Reference Point {m}
3.85,                      !-Z - Coordinate of First Reference Point {m}
,                        !-X - Coordinate of Second Reference Point {m}
,                        !-Y - Coordinate of Second Reference Point {m}
,                        !-Z - Coordinate of Second Reference Point {m}
1,                       !-Fraction of Zone Controlled by First Reference Point
0,                       !-Fraction of Zone Controlled by Second Reference Point
400,                     !-Illuminance Setpoint at First Reference Point {lux}
400,                     !-Illuminance Setpoint at Second Reference Point {lux}
2 ,                       !-Lighting control type {1=continuous,2=stepped,3=continuous/off}
0,                       !-Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
22,                      !-Maximum Allowable Discomfort Glare Index
0.1,                     !-Minimum Input Power Fraction for Continuous Dimming Control
0.1,                     !-Minimum Light Output Fraction for Continuous Dimming Control
3,                       !-Number of Stepped Control Steps
1;                       !-Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

Schedule:Constant,
  construction2Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- Hourly Value

Schedule:Constant,
  construction2Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  23; !- Hourly Value

ZoneControl:Thermostat,
  construction2 Thermostat, !- Name
  construction2,            !- Zone or ZoneList Name
  construction2ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone construction2;  !- Control 1 Name

Schedule:Constant,
  construction2ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone construction2,  !- Name
  construction2Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  construction2Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  construction2,            !- Zone Name
  construction2 Equipment,  !- Zone Conditioning Equipment List Name
  construction2 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Node construction2 Zone,  !- Zone Air Node Name
  Node construction2 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  construction2 Equipment,  !- Name
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  construction2 Ideal Loads Air,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1;                       !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  construction2 Inlets,     !- Name
  Node construction2 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  construction2 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node construction2 In,    !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  30,                      !- Maximum Heating Supply Air Temperature {C}
  18,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  100,                        !- Maximum Heating Air Flow Rate [m3/s]
  ,        				   !- Maximum Sensible Heating Capacity [W]
  NoLimit,                 !- Cooling Limit
  100 ,                        !- Maximum Cooling Air Flow Rate [m3/s]
  ,                        !- Maximum Total Cooling Capacity [W]
  AllOn,  !- Heating Availability Schedule Name
  AllOn,  !- Cooling Availability Schedule Name
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  construction2MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  construction2_OutDoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  Sensible,                        !- Heat Recovery Type
  0.6,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  0.65;                        !- Latent Heat Recovery Effectiveness {dimensionless}


ZoneControl:Humidistat,
    construction2Humidistat,                  !-Name
    construction2,                   !-Zone Name
    construction2HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    construction2HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    construction2HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                      !- Hourly Value

Schedule:Constant,
    construction2HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80;                      !- Hourly Value

DesignSpecification:OutdoorAir,
  construction2MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.008,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000222222222222222,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    occOffice;!- Outdoor Air Flow Rate Fraction Schedule Name

! ------------------------ AIRFLOW NETWORK
AirflowNetwork:MultiZone:Zone,
    construction2,               !- Zone Name
    , !- Ventilation Control Mode
    , !- Ventilation Control Zone Temperature Setpoint Schedule Name
    , !- Minimum Venting Open Factor {dimensionless}
    , !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    , !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    , !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    , !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;

! ------------------------ DHW
WaterUse:Equipment,
    DHW construction2,        !- Name
    DHW construction2,        !- End-Use Subcategory
    2.5604E-05,           !- Peak Flow Rate [m3/s]
    AllOn,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature construction2,  !- Target Temperature Schedule Name
    DHW Supply Temperature construction2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature construction2,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

Schedule:Constant,
    DHW Supply Temperature construction2, !- Name
    Temperature, !- Schedule Type Limits Name
    43; !- Hourly Value
Schedule:Constant,
    DHW Mains Temperature construction2, !- Name
    Temperature, !- Schedule Type Limits Name
    13; !- Hourly Value
! ------------------------ GEOMETRY


 ! FACE NORMAL  -1.73472347597681E-18 -1 0
BuildingSurface:Detailed,!-Type
construction2:f0, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction2,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7981, 0.8042, 3.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 3.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 6.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 6.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction2:f0,                 !- Surface Name
    construction2:f0_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction2:f0_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction2:f0:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

2.3481, 0.8042, 3.8000,  !- X,Y,Z ==> Vertex
3.4481, 0.8042, 3.8000,  !- X,Y,Z ==> Vertex
3.4481, 0.8042, 5.7000,  !- X,Y,Z ==> Vertex
2.3481, 0.8042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f0:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f0:w0,                 !- Surface Name
    construction2:f0:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f0:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f0:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f0:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

4.9981, 0.8042, 3.8000,  !- X,Y,Z ==> Vertex
6.0981, 0.8042, 3.8000,  !- X,Y,Z ==> Vertex
6.0981, 0.8042, 5.7000,  !- X,Y,Z ==> Vertex
4.9981, 0.8042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f0:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f0:w1,                 !- Surface Name
    construction2:f0:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f0:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f0:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f0:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

7.6481, 0.8042, 3.8000,  !- X,Y,Z ==> Vertex
8.7481, 0.8042, 3.8000,  !- X,Y,Z ==> Vertex
8.7481, 0.8042, 5.7000,  !- X,Y,Z ==> Vertex
7.6481, 0.8042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f0:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f0:w2,                 !- Surface Name
    construction2:f0:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f0:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f0:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f0:w3, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

10.2981, 0.8042, 3.8000,  !- X,Y,Z ==> Vertex
11.3981, 0.8042, 3.8000,  !- X,Y,Z ==> Vertex
11.3981, 0.8042, 5.7000,  !- X,Y,Z ==> Vertex
10.2981, 0.8042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f0:w3_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f0:w3,                 !- Surface Name
    construction2:f0:w3_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f0:w3_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f0:w3_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f0:w4, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

12.9481, 0.8042, 3.8000,  !- X,Y,Z ==> Vertex
14.0481, 0.8042, 3.8000,  !- X,Y,Z ==> Vertex
14.0481, 0.8042, 5.7000,  !- X,Y,Z ==> Vertex
12.9481, 0.8042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f0:w4_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f0:w4,                 !- Surface Name
    construction2:f0:w4_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f0:w4_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f0:w4_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  1 1.38777878078145E-17 0
BuildingSurface:Detailed,!-Type
construction2:f1, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction2,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

15.5981, 0.8042, 3.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 3.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 6.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 6.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction2:f1,                 !- Surface Name
    construction2:f1_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction2:f1_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction2:f1:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 6.2542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 7.3542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 7.3542, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 6.2542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w0,                 !- Surface Name
    construction2:f1:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f1:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 12.1542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 13.2542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 13.2542, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 12.1542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w1,                 !- Surface Name
    construction2:f1:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f1:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 16.3042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 17.4042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 17.4042, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 16.3042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w2,                 !- Surface Name
    construction2:f1:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f1:w3, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 14.5542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 15.6542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 15.6542, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 14.5542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w3_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w3,                 !- Surface Name
    construction2:f1:w3_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w3_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w3_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f1:w4, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 20.4542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 21.5542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 21.5542, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 20.4542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w4_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w4,                 !- Surface Name
    construction2:f1:w4_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w4_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w4_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f1:w5, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 27.0042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 28.1042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 28.1042, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 27.0042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w5_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w5,                 !- Surface Name
    construction2:f1:w5_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w5_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w5_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f1:w6, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 3.8542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 4.9542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 4.9542, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 3.8542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w6_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w6,                 !- Surface Name
    construction2:f1:w6_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w6_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w6_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f1:w7, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 24.6042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 25.7042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 25.7042, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 24.6042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w7_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w7,                 !- Surface Name
    construction2:f1:w7_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w7_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w7_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f1:w8, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 2.1042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 3.2042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 3.2042, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 2.1042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w8_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w8,                 !- Surface Name
    construction2:f1:w8_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w8_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w8_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f1:w9, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 8.0042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 9.1042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 9.1042, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 8.0042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w9_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w9,                 !- Surface Name
    construction2:f1:w9_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w9_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w9_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f1:w10, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 10.4042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 11.5042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 11.5042, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 10.4042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w10_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w10,                 !- Surface Name
    construction2:f1:w10_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w10_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w10_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f1:w11, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 18.7042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 19.8042, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 19.8042, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 18.7042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w11_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w11,                 !- Surface Name
    construction2:f1:w11_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w11_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w11_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f1:w12, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 22.8542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 23.9542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 23.9542, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 22.8542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w12_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w12,                 !- Surface Name
    construction2:f1:w12_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w12_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w12_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f1:w13, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 28.7542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 29.8542, 3.8000,  !- X,Y,Z ==> Vertex
15.5981, 29.8542, 5.7000,  !- X,Y,Z ==> Vertex
15.5981, 28.7542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f1:w13_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f1:w13,                 !- Surface Name
    construction2:f1:w13_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f1:w13_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f1:w13_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  0 1 0
BuildingSurface:Detailed,!-Type
construction2:f2, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction2,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

15.5981, 35.4042, 3.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 3.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 6.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 6.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction2:f2,                 !- Surface Name
    construction2:f2_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction2:f2_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction2:f2:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

2.5481, 35.4042, 3.8000,  !- X,Y,Z ==> Vertex
1.4481, 35.4042, 3.8000,  !- X,Y,Z ==> Vertex
1.4481, 35.4042, 5.7000,  !- X,Y,Z ==> Vertex
2.5481, 35.4042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f2:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f2:w0,                 !- Surface Name
    construction2:f2:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f2:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f2:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f2:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

6.3981, 35.4042, 3.8000,  !- X,Y,Z ==> Vertex
5.2981, 35.4042, 3.8000,  !- X,Y,Z ==> Vertex
5.2981, 35.4042, 5.7000,  !- X,Y,Z ==> Vertex
6.3981, 35.4042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f2:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f2:w1,                 !- Surface Name
    construction2:f2:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f2:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f2:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f2:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

11.0981, 35.4042, 3.8000,  !- X,Y,Z ==> Vertex
9.9981, 35.4042, 3.8000,  !- X,Y,Z ==> Vertex
9.9981, 35.4042, 5.7000,  !- X,Y,Z ==> Vertex
11.0981, 35.4042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f2:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f2:w2,                 !- Surface Name
    construction2:f2:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f2:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f2:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  -1 8.67361737988404E-19 0
BuildingSurface:Detailed,!-Type
construction2:f3, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction2,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7981, 35.4042, 3.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 3.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 6.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 6.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction2:f3,                 !- Surface Name
    construction2:f3_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction2:f3_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction2:f3:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 9.1042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 8.0042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 8.0042, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 9.1042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w0,                 !- Surface Name
    construction2:f3:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f3:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 7.3542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 6.2542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 6.2542, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 7.3542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w1,                 !- Surface Name
    construction2:f3:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f3:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 11.5042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 10.4042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 10.4042, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 11.5042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w2,                 !- Surface Name
    construction2:f3:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f3:w3, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 17.4042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 16.3042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 16.3042, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 17.4042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w3_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w3,                 !- Surface Name
    construction2:f3:w3_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w3_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w3_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f3:w4, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 29.8542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 28.7542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 28.7542, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 29.8542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w4_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w4,                 !- Surface Name
    construction2:f3:w4_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w4_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w4_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f3:w5, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 19.8042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 18.7042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 18.7042, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 19.8042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w5_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w5,                 !- Surface Name
    construction2:f3:w5_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w5_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w5_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f3:w6, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 25.7042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 24.6042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 24.6042, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 25.7042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w6_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w6,                 !- Surface Name
    construction2:f3:w6_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w6_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w6_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f3:w7, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 23.9542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 22.8542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 22.8542, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 23.9542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w7_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w7,                 !- Surface Name
    construction2:f3:w7_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w7_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w7_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f3:w8, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 3.2042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 2.1042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 2.1042, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 3.2042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w8_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w8,                 !- Surface Name
    construction2:f3:w8_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w8_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w8_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f3:w9, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 4.9542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 3.8542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 3.8542, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 4.9542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w9_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w9,                 !- Surface Name
    construction2:f3:w9_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w9_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w9_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f3:w10, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 13.2542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 12.1542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 12.1542, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 13.2542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w10_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w10,                 !- Surface Name
    construction2:f3:w10_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w10_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w10_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f3:w11, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 15.6542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 14.5542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 14.5542, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 15.6542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w11_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w11,                 !- Surface Name
    construction2:f3:w11_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w11_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w11_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f3:w12, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 21.5542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 20.4542, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 20.4542, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 21.5542, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w12_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w12,                 !- Surface Name
    construction2:f3:w12_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w12_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w12_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction2:f3:w13, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction2:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 28.1042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 27.0042, 3.8000,  !- X,Y,Z ==> Vertex
0.7981, 27.0042, 5.7000,  !- X,Y,Z ==> Vertex
0.7981, 28.1042, 5.7000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction2:f3:w13_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction2:f3:w13,                 !- Surface Name
    construction2:f3:w13_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction2:f3:w13_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction2:f3:w13_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
construction2:f4, !-Name
Floor,                    !-Surface Type
200mmConcrete_FLIPPED,                       !-Construction Name
construction2,            !-Zone Name
Surface,                !-Outside Boundary Condition
construction3:f5,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7981, 35.4042, 3.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 3.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 3.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 3.0000;  !- X,Y,Z ==> Vertex


 ! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
construction2:f5, !-Name
Ceiling,                    !-Surface Type
200mmConcrete,                       !-Construction Name
construction2,            !-Zone Name
Surface,                !-Outside Boundary Condition
construction1:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

15.5981, 0.8042, 6.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 6.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 6.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 6.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction2:f5,                 !- Surface Name
    construction2:f5_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction2:f5_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions


!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  construction3,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1.0,                       !- Multiplier
  ,                        !- Ceiling Height [m]
  1536.24,                   !- Volume [m3]
  512.08,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People construction3,                 !- Name
    construction3,            !- Zone or ZoneList Name
    CityHall_Schedule,        !- Number of People Schedule Name
    People/Area,                  !- Number of People Calculation Method
    ,                       !- Number of People
    0.02,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    construction3PeopleActivity,                    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    construction3WorkEfficiency,  !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    construction3AirVelocity,!- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

Schedule:Constant, construction3PeopleActivity, Any Number, 125.28; ! - Watts per person, uses Metabolic Rate input (1 met = 58 W/m2) and assumes adult body surface area of 1.8 m2
Schedule:Constant, construction3AirVelocity, Any Number, 0.2;
Schedule:Constant, construction3WorkEfficiency, Any Number, 0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  construction3 Equipment 1,!- Name
  construction3,            !- Zone or ZoneList Name
  CityHall_Schedule,                    !- Schedule Name
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  7.6,                        !- Watts per Zone Floor Area [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  construction3 General lighting,   !- Name
  construction3,                    !- Zone or ZoneList Name
  CityHall_Schedule,          !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  10.55,         !- Watts per Zone Floor Area [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ DAYLIGHT CONTROLS
Daylighting:Controls,
construction3,            !-Zone Name
1,                       !-Total Daylighting Reference Points
8.19805869306954,                  !-X - Coordinate of First Reference Point {m}
18.1042462359997,                  !-Y - Coordinate of First Reference Point {m}
0.85,                      !-Z - Coordinate of First Reference Point {m}
,                        !-X - Coordinate of Second Reference Point {m}
,                        !-Y - Coordinate of Second Reference Point {m}
,                        !-Z - Coordinate of Second Reference Point {m}
1,                       !-Fraction of Zone Controlled by First Reference Point
0,                       !-Fraction of Zone Controlled by Second Reference Point
400,                     !-Illuminance Setpoint at First Reference Point {lux}
400,                     !-Illuminance Setpoint at Second Reference Point {lux}
2 ,                       !-Lighting control type {1=continuous,2=stepped,3=continuous/off}
0,                       !-Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
22,                      !-Maximum Allowable Discomfort Glare Index
0.1,                     !-Minimum Input Power Fraction for Continuous Dimming Control
0.1,                     !-Minimum Light Output Fraction for Continuous Dimming Control
3,                       !-Number of Stepped Control Steps
1;                       !-Probability Lighting will be Reset When Needed in Manual Stepped Control

! ------------------------ HVAC

Schedule:Constant,
  construction3Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  19; !- Hourly Value

Schedule:Constant,
  construction3Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  23; !- Hourly Value

ZoneControl:Thermostat,
  construction3 Thermostat, !- Name
  construction3,            !- Zone or ZoneList Name
  construction3ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone construction3;  !- Control 1 Name

Schedule:Constant,
  construction3ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone construction3,  !- Name
  construction3Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  construction3Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  construction3,            !- Zone Name
  construction3 Equipment,  !- Zone Conditioning Equipment List Name
  construction3 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Node construction3 Zone,  !- Zone Air Node Name
  Node construction3 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  construction3 Equipment,  !- Name
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  construction3 Ideal Loads Air,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1;                       !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  construction3 Inlets,     !- Name
  Node construction3 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  construction3 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node construction3 In,    !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  30,                      !- Maximum Heating Supply Air Temperature {C}
  18,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                 !- Heating Limit
  100,                        !- Maximum Heating Air Flow Rate [m3/s]
  ,        				   !- Maximum Sensible Heating Capacity [W]
  NoLimit,                 !- Cooling Limit
  100 ,                        !- Maximum Cooling Air Flow Rate [m3/s]
  ,                        !- Maximum Total Cooling Capacity [W]
  AllOn,  !- Heating Availability Schedule Name
  AllOn,  !- Cooling Availability Schedule Name
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  construction3MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  construction3_OutDoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  Sensible,                        !- Heat Recovery Type
  0.6,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
  0.65;                        !- Latent Heat Recovery Effectiveness {dimensionless}


ZoneControl:Humidistat,
    construction3Humidistat,                  !-Name
    construction3,                   !-Zone Name
    construction3HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    construction3HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    construction3HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                      !- Hourly Value

Schedule:Constant,
    construction3HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80;                      !- Hourly Value

DesignSpecification:OutdoorAir,
  construction3MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.008,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.000222222222222222,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    occOffice;!- Outdoor Air Flow Rate Fraction Schedule Name

! ------------------------ AIRFLOW NETWORK
AirflowNetwork:MultiZone:Zone,
    construction3,               !- Zone Name
    , !- Ventilation Control Mode
    , !- Ventilation Control Zone Temperature Setpoint Schedule Name
    , !- Minimum Venting Open Factor {dimensionless}
    , !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    , !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    , !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    , !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;

! ------------------------ DHW
WaterUse:Equipment,
    DHW construction3,        !- Name
    DHW construction3,        !- End-Use Subcategory
    2.5604E-05,           !- Peak Flow Rate [m3/s]
    AllOn,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature construction3,  !- Target Temperature Schedule Name
    DHW Supply Temperature construction3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature construction3,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

Schedule:Constant,
    DHW Supply Temperature construction3, !- Name
    Temperature, !- Schedule Type Limits Name
    43; !- Hourly Value
Schedule:Constant,
    DHW Mains Temperature construction3, !- Name
    Temperature, !- Schedule Type Limits Name
    13; !- Hourly Value
! ------------------------ GEOMETRY


 ! FACE NORMAL  -1.73472347597681E-18 -1 0
BuildingSurface:Detailed,!-Type
construction3:f0, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction3,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7981, 0.8042, 0.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 0.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 3.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 3.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction3:f0,                 !- Surface Name
    construction3:f0_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction3:f0_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction3:f0:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

4.9981, 0.8042, 0.9500,  !- X,Y,Z ==> Vertex
6.0981, 0.8042, 0.9500,  !- X,Y,Z ==> Vertex
6.0981, 0.8042, 2.8500,  !- X,Y,Z ==> Vertex
4.9981, 0.8042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f0:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f0:w0,                 !- Surface Name
    construction3:f0:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f0:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f0:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f0:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

7.6481, 0.8042, 0.9500,  !- X,Y,Z ==> Vertex
8.7481, 0.8042, 0.9500,  !- X,Y,Z ==> Vertex
8.7481, 0.8042, 2.8500,  !- X,Y,Z ==> Vertex
7.6481, 0.8042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f0:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f0:w1,                 !- Surface Name
    construction3:f0:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f0:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f0:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f0:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

10.2981, 0.8042, 0.9500,  !- X,Y,Z ==> Vertex
11.3981, 0.8042, 0.9500,  !- X,Y,Z ==> Vertex
11.3981, 0.8042, 2.8500,  !- X,Y,Z ==> Vertex
10.2981, 0.8042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f0:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f0:w2,                 !- Surface Name
    construction3:f0:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f0:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f0:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f0:w3, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

12.9481, 0.8042, 0.9500,  !- X,Y,Z ==> Vertex
14.0481, 0.8042, 0.9500,  !- X,Y,Z ==> Vertex
14.0481, 0.8042, 2.8500,  !- X,Y,Z ==> Vertex
12.9481, 0.8042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f0:w3_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f0:w3,                 !- Surface Name
    construction3:f0:w3_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f0:w3_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f0:w3_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f0:w4, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

1.9481, 0.8042, 0.0000,  !- X,Y,Z ==> Vertex
3.8481, 0.8042, 0.0000,  !- X,Y,Z ==> Vertex
3.8481, 0.8042, 2.6000,  !- X,Y,Z ==> Vertex
1.9481, 0.8042, 2.6000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f0:w4_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f0:w4,                 !- Surface Name
    construction3:f0:w4_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f0:w4_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f0:w4_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  1 1.38777878078145E-17 0
BuildingSurface:Detailed,!-Type
construction3:f1, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction3,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

15.5981, 0.8042, 0.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 0.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 3.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 3.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction3:f1,                 !- Surface Name
    construction3:f1_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction3:f1_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction3:f1:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 33.3042, 0.8500,  !- X,Y,Z ==> Vertex
15.5981, 33.7042, 0.8500,  !- X,Y,Z ==> Vertex
15.5981, 33.7042, 1.6500,  !- X,Y,Z ==> Vertex
15.5981, 33.3042, 1.6500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w0,                 !- Surface Name
    construction3:f1:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 32.3042, 0.8500,  !- X,Y,Z ==> Vertex
15.5981, 32.7042, 0.8500,  !- X,Y,Z ==> Vertex
15.5981, 32.7042, 1.6500,  !- X,Y,Z ==> Vertex
15.5981, 32.3042, 1.6500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w1,                 !- Surface Name
    construction3:f1:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 2.1042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 3.2042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 3.2042, 2.8500,  !- X,Y,Z ==> Vertex
15.5981, 2.1042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w2,                 !- Surface Name
    construction3:f1:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w3, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 3.8542, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 4.9542, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 4.9542, 2.8500,  !- X,Y,Z ==> Vertex
15.5981, 3.8542, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w3_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w3,                 !- Surface Name
    construction3:f1:w3_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w3_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w3_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w4, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 12.1542, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 13.2542, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 13.2542, 2.8500,  !- X,Y,Z ==> Vertex
15.5981, 12.1542, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w4_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w4,                 !- Surface Name
    construction3:f1:w4_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w4_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w4_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w5, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 10.4042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 11.5042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 11.5042, 2.8500,  !- X,Y,Z ==> Vertex
15.5981, 10.4042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w5_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w5,                 !- Surface Name
    construction3:f1:w5_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w5_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w5_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w6, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 16.3042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 17.4042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 17.4042, 2.8500,  !- X,Y,Z ==> Vertex
15.5981, 16.3042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w6_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w6,                 !- Surface Name
    construction3:f1:w6_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w6_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w6_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w7, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 14.5542, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 15.6542, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 15.6542, 2.8500,  !- X,Y,Z ==> Vertex
15.5981, 14.5542, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w7_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w7,                 !- Surface Name
    construction3:f1:w7_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w7_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w7_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w8, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 20.4542, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 21.5542, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 21.5542, 2.8500,  !- X,Y,Z ==> Vertex
15.5981, 20.4542, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w8_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w8,                 !- Surface Name
    construction3:f1:w8_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w8_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w8_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w9, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 18.7042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 19.8042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 19.8042, 2.8500,  !- X,Y,Z ==> Vertex
15.5981, 18.7042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w9_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w9,                 !- Surface Name
    construction3:f1:w9_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w9_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w9_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w10, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 24.6042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 25.7042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 25.7042, 2.8500,  !- X,Y,Z ==> Vertex
15.5981, 24.6042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w10_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w10,                 !- Surface Name
    construction3:f1:w10_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w10_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w10_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w11, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 22.8542, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 23.9542, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 23.9542, 2.8500,  !- X,Y,Z ==> Vertex
15.5981, 22.8542, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w11_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w11,                 !- Surface Name
    construction3:f1:w11_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w11_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w11_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w12, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 28.7542, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 29.8542, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 29.8542, 2.8500,  !- X,Y,Z ==> Vertex
15.5981, 28.7542, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w12_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w12,                 !- Surface Name
    construction3:f1:w12_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w12_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w12_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w13, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 27.0042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 28.1042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 28.1042, 2.8500,  !- X,Y,Z ==> Vertex
15.5981, 27.0042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w13_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w13,                 !- Surface Name
    construction3:f1:w13_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w13_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w13_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w14, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 6.2542, 0.0000,  !- X,Y,Z ==> Vertex
15.5981, 7.3542, 0.0000,  !- X,Y,Z ==> Vertex
15.5981, 7.3542, 2.4000,  !- X,Y,Z ==> Vertex
15.5981, 6.2542, 2.4000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w14_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w14,                 !- Surface Name
    construction3:f1:w14_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w14_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w14_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f1:w15, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

15.5981, 8.0042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 9.1042, 0.9500,  !- X,Y,Z ==> Vertex
15.5981, 9.1042, 2.8500,  !- X,Y,Z ==> Vertex
15.5981, 8.0042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f1:w15_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f1:w15,                 !- Surface Name
    construction3:f1:w15_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f1:w15_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f1:w15_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  0 1 0
BuildingSurface:Detailed,!-Type
construction3:f2, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction3,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

15.5981, 35.4042, 0.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 0.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 3.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 3.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction3:f2,                 !- Surface Name
    construction3:f2_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction3:f2_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction3:f2:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

14.9481, 35.4042, 0.6500,  !- X,Y,Z ==> Vertex
13.8481, 35.4042, 0.6500,  !- X,Y,Z ==> Vertex
13.8481, 35.4042, 1.9500,  !- X,Y,Z ==> Vertex
14.9481, 35.4042, 1.9500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f2:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f2:w0,                 !- Surface Name
    construction3:f2:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f2:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f2:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f2:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

10.8684, 35.4042, 1.7000,  !- X,Y,Z ==> Vertex
10.2684, 35.4042, 1.7000,  !- X,Y,Z ==> Vertex
10.2684, 35.4042, 2.5000,  !- X,Y,Z ==> Vertex
10.8684, 35.4042, 2.5000;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f2:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f2:w1,                 !- Surface Name
    construction3:f2:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f2:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f2:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  -1 8.67361737988404E-19 0
BuildingSurface:Detailed,!-Type
construction3:f3, !-Name
Wall,                    !-Surface Type
115mmSandLimeBrick,                       !-Construction Name
construction3,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7981, 35.4042, 0.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 0.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 3.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 3.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction3:f3,                 !- Surface Name
    construction3:f3_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction3:f3_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions

FenestrationSurface:Detailed,
construction3:f3:w0, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 3.2042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 2.1042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 2.1042, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 3.2042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w0_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w0,                 !- Surface Name
    construction3:f3:w0_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w0_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w0_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f3:w1, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 4.9542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 3.8542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 3.8542, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 4.9542, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w1_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w1,                 !- Surface Name
    construction3:f3:w1_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w1_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w1_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f3:w2, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 9.1042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 8.0042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 8.0042, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 9.1042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w2_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w2,                 !- Surface Name
    construction3:f3:w2_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w2_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w2_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f3:w3, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 13.2542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 12.1542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 12.1542, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 13.2542, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w3_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w3,                 !- Surface Name
    construction3:f3:w3_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w3_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w3_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f3:w4, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 11.5042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 10.4042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 10.4042, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 11.5042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w4_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w4,                 !- Surface Name
    construction3:f3:w4_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w4_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w4_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f3:w5, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 17.4042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 16.3042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 16.3042, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 17.4042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w5_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w5,                 !- Surface Name
    construction3:f3:w5_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w5_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w5_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f3:w6, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 15.6542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 14.5542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 14.5542, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 15.6542, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w6_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w6,                 !- Surface Name
    construction3:f3:w6_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w6_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w6_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f3:w7, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 21.5542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 20.4542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 20.4542, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 21.5542, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w7_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w7,                 !- Surface Name
    construction3:f3:w7_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w7_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w7_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f3:w8, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 19.8042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 18.7042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 18.7042, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 19.8042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w8_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w8,                 !- Surface Name
    construction3:f3:w8_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w8_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w8_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f3:w9, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 25.7042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 24.6042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 24.6042, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 25.7042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w9_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w9,                 !- Surface Name
    construction3:f3:w9_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w9_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w9_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f3:w10, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 23.9542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 22.8542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 22.8542, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 23.9542, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w10_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w10,                 !- Surface Name
    construction3:f3:w10_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w10_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w10_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f3:w11, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 29.8542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 28.7542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 28.7542, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 29.8542, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w11_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w11,                 !- Surface Name
    construction3:f3:w11_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w11_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w11_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f3:w12, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 28.1042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 27.0042, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 27.0042, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 28.1042, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w12_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w12,                 !- Surface Name
    construction3:f3:w12_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w12_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w12_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)
FenestrationSurface:Detailed,
construction3:f3:w13, !-Name
Window,                  !- Surface Type
SinglePaneClr,                    !- Construction Name
construction3:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                        !- Shading Control Name
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7981, 7.3542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 6.2542, 0.9500,  !- X,Y,Z ==> Vertex
0.7981, 6.2542, 2.8500,  !- X,Y,Z ==> Vertex
0.7981, 7.3542, 2.8500;  !- X,Y,Z ==> Vertex

Schedule:Constant,
    AFN_construction3:f3:w13_WindowTemperatureSetpoint, !- Name
    Temperature, !- Schedule Type Limits Name
    20; !- Hourly Value

AirflowNetwork:MultiZone:Surface,
    construction3:f3:w13,                 !- Surface Name
    construction3:f3:w13_OPENING,                 !- Leakage Component Name
    ,                        !- External Node Name
    0.8,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    AFN_construction3:f3:w13_WindowTemperatureSetpoint,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.3,                       !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    0,                       !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    AllOn;         !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Component:SimpleOpening,
construction3:f3:w13_OPENING, !- Simple Opening Name
0.001, !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
0.650, !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
0.0001, !- Minimum density difference for two-way flow (kg/m3)
0.65; !- Discharge coefficient (dimensionless)

 ! FACE NORMAL  0 0 -1
BuildingSurface:Detailed,!-Type
construction3:f4, !-Name
Floor,                    !-Surface Type
200mmConcrete,                       !-Construction Name
construction3,            !-Zone Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7981, 35.4042, 0.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 0.0000,  !- X,Y,Z ==> Vertex
15.5981, 0.8042, 0.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 0.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction3:f4,                 !- Surface Name
    construction3:f4_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction3:f4_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions


 ! FACE NORMAL  0 0 1
BuildingSurface:Detailed,!-Type
construction3:f5, !-Name
Ceiling,                    !-Surface Type
200mmConcrete,                       !-Construction Name
construction3,            !-Zone Name
Surface,                !-Outside Boundary Condition
construction2:f4,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

15.5981, 0.8042, 3.0000,  !- X,Y,Z ==> Vertex
15.5981, 35.4042, 3.0000,  !- X,Y,Z ==> Vertex
0.7981, 35.4042, 3.0000,  !- X,Y,Z ==> Vertex
0.7981, 0.8042, 3.0000;  !- X,Y,Z ==> Vertex


AirflowNetwork:MultiZone:Surface,
    construction3:f5,                 !- Surface Name
    construction3:f5_Crack,           !- Leakage Component Name
    ,            !- External Node Name
    1,           !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    ,            !- Ventilation Control Mode
    ,            !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,            !- Minimum Venting Open Factor {dimensionless}
    ,            !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor {deltaC}
    ,            !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,            !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor {deltaJ/kg}
    ;            !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface:Crack,
    construction3:f5_Crack, !- Name of Surface Crack Component
    0.01, !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667, !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions



! ------------------------ OUTPUTS

Output:Variable,*,Zone Lights Electric Energy,Monthly;
Output:Variable,*,Zone Electric Equipment Electric Energy,Monthly;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,Monthly;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,Monthly;


Output:VariableDictionary, IDF;
Output:Surfaces:Drawing,DXF,Triangulate3DFace;
Output:Surfaces:List,Details;
Output:Constructions,Construction;
!Output:Diagnostics,DisplayExtraWarnings;
!Output:Diagnostics,DisplayUnusedSchedules;
!Output:Diagnostics,DisplayUnusedObjects;
Output:Diagnostics,DisplayAdvancedReportVariables;

Output:Table:SummaryReports,
    EnvelopeSummary,         !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ShadingSummary;          !- Report 3 Name


